<html><head><style>tr:first {background:#e1e1e1;} th,td {text-align:center; border:1px solid #e1e1e1;}</style></head><body><div><div><h2>bus</h2><table><tr><th>name</th><th>vn_kv</th><th>type</th><th>zone</th><th>in_service</th></tr><tr><td>Bus MV-LV_14.0</td><td>20.0</td><td>n</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV_14.0</td><td>0.4</td><td>n</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.1.1</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.1.2</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.1.3</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.1.4</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.2.1</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.2.2</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.2.3</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.2.4</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.3.1</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.3.2</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.3.3</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.3.4</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.4.1</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.4.2</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.4.3</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.4.4</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.5.1</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.5.2</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.5.3</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr><tr><td>Bus LV14.5.4</td><td>0.4</td><td>m</td><td>LV_Net_14</td><td>True</td></tr></table></div><div><h2>trafo</h2><table><tr><th>name</th><th>std_type</th><th>hv_bus</th><th>lv_bus</th><th>sn_mva</th><th>vn_hv_kv</th><th>vn_lv_kv</th><th>vk_percent</th><th>vkr_percent</th><th>pfe_kw</th><th>i0_percent</th><th>shift_degree</th><th>tap_side</th><th>tap_neutral</th><th>tap_min</th><th>tap_max</th><th>tap_step_percent</th><th>tap_step_degree</th><th>tap_pos</th><th>tap_phase_shifter</th><th>parallel</th><th>df</th><th>in_service</th></tr><tr><td>MV-LV-Trafo14</td><td>None</td><td>0</td><td>1</td><td>0.4</td><td>20.0</td><td>0.4</td><td>4.0</td><td>1.325</td><td>0.95</td><td>0.2375</td><td>150.0</td><td>hv</td><td>0</td><td>-2</td><td>2</td><td>2.5</td><td>nan</td><td>0</td><td>False</td><td>1</td><td>1.0</td><td>True</td></tr></table></div><div><h2>line</h2><table><tr><th>name</th><th>std_type</th><th>from_bus</th><th>to_bus</th><th>length_km</th><th>r_ohm_per_km</th><th>x_ohm_per_km</th><th>c_nf_per_km</th><th>g_us_per_km</th><th>max_i_ka</th><th>df</th><th>parallel</th><th>type</th><th>in_service</th></tr><tr><td>LV Line14.1.1</td><td>NAYY 4x120 SE</td><td>1</td><td>2</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.1.2</td><td>NAYY 4x120 SE</td><td>2</td><td>3</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.1.3</td><td>NAYY 4x120 SE</td><td>3</td><td>4</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.1.4</td><td>NAYY 4x120 SE</td><td>4</td><td>5</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.2.1</td><td>NAYY 4x120 SE</td><td>1</td><td>6</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.2.2</td><td>NAYY 4x120 SE</td><td>6</td><td>7</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.2.3</td><td>NAYY 4x120 SE</td><td>7</td><td>8</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.2.4</td><td>NAYY 4x120 SE</td><td>8</td><td>9</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.3.1</td><td>NAYY 4x120 SE</td><td>1</td><td>10</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.3.2</td><td>NAYY 4x120 SE</td><td>10</td><td>11</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.3.3</td><td>NAYY 4x120 SE</td><td>11</td><td>12</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.3.4</td><td>NAYY 4x120 SE</td><td>12</td><td>13</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.4.1</td><td>NAYY 4x120 SE</td><td>1</td><td>14</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.4.2</td><td>NAYY 4x120 SE</td><td>14</td><td>15</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.4.3</td><td>NAYY 4x120 SE</td><td>15</td><td>16</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.4.4</td><td>NAYY 4x120 SE</td><td>16</td><td>17</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.5.1</td><td>NAYY 4x120 SE</td><td>1</td><td>18</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.5.2</td><td>NAYY 4x120 SE</td><td>18</td><td>19</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.5.3</td><td>NAYY 4x120 SE</td><td>19</td><td>20</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>LV Line14.5.4</td><td>NAYY 4x120 SE</td><td>20</td><td>21</td><td>0.1</td><td>0.225</td><td>0.08</td><td>264.0</td><td>0.0</td><td>0.242</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr></table></div><div><h2>load</h2><table><tr><th>name</th><th>bus</th><th>p_mw</th><th>q_mvar</th><th>const_z_percent</th><th>const_i_percent</th><th>sn_mva</th><th>scaling</th><th>in_service</th><th>type</th></tr><tr><td>Residential Load14.1</td><td>2</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.2</td><td>3</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.3</td><td>4</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.4</td><td>5</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.5</td><td>6</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.6</td><td>7</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.7</td><td>8</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.8</td><td>9</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.9</td><td>10</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.10</td><td>11</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.11</td><td>12</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.12</td><td>13</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.13</td><td>14</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.14</td><td>15</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.15</td><td>16</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.16</td><td>17</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.17</td><td>18</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.18</td><td>19</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.19</td><td>20</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Residential Load14.20</td><td>21</td><td>0.003</td><td>0.0015</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Commercial Load14.1</td><td>0</td><td>0.1</td><td>0.062</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td></tr></table></div><div><h2>ext_grid</h2><table><tr><th>name</th><th>bus</th><th>vm_pu</th><th>va_degree</th><th>in_service</th></tr></table></div><div><h2>gen</h2><table><tr><th>name</th><th>bus</th><th>p_mw</th><th>vm_pu</th><th>sn_mva</th><th>min_q_mvar</th><th>max_q_mvar</th><th>scaling</th><th>slack</th><th>in_service</th><th>type</th></tr></table></div><div><h2>sgen</h2><table><tr><th>name</th><th>bus</th><th>p_mw</th><th>q_mvar</th><th>sn_mva</th><th>scaling</th><th>in_service</th><th>type</th><th>current_source</th></tr></table></div><div><h2>res_bus</h2><table><tr><th>vm_pu</th><th>va_degree</th><th>p_mw</th><th>q_mvar</th></tr></table></div><div><h2>res_trafo</h2><table><tr><th>p_hv_mw</th><th>q_hv_mvar</th><th>p_lv_mw</th><th>q_lv_mvar</th><th>pl_mw</th><th>ql_mvar</th><th>i_hv_ka</th><th>i_lv_ka</th><th>vm_hv_pu</th><th>va_hv_degree</th><th>vm_lv_pu</th><th>va_lv_degree</th><th>loading_percent</th></tr></table></div><div><h2>res_line</h2><table><tr><th>p_from_mw</th><th>q_from_mvar</th><th>p_to_mw</th><th>q_to_mvar</th><th>pl_mw</th><th>ql_mvar</th><th>i_from_ka</th><th>i_to_ka</th><th>i_ka</th><th>vm_from_pu</th><th>va_from_degree</th><th>vm_to_pu</th><th>va_to_degree</th><th>loading_percent</th></tr></table></div><div><h2>res_load</h2><table><tr><th>p_mw</th><th>q_mvar</th></tr></table></div><div><h2>res_ext_grid</h2><table><tr><th>p_mw</th><th>q_mvar</th></tr></table></div><div><h2>res_gen</h2><table><tr><th>p_mw</th><th>q_mvar</th><th>va_degree</th><th>vm_pu</th></tr></table></div><div><h2>res_sgen</h2><table><tr><th>p_mw</th><th>q_mvar</th></tr></table></div></div><div id="net" style="border:1px solid #f1f1f1;max-width:90%"></div></body><script src="https://cdnjs.cloudflare.com/ajax/libs/vis/4.18.1/vis.min.js"></script><script>var data = {nodes: new vis.DataSet([{"id": 0, "label": "0"}, {"id": 1, "label": "1"}, {"id": 2, "label": "2"}, {"id": 3, "label": "3"}, {"id": 4, "label": "4"}, {"id": 5, "label": "5"}, {"id": 6, "label": "6"}, {"id": 7, "label": "7"}, {"id": 8, "label": "8"}, {"id": 9, "label": "9"}, {"id": 10, "label": "10"}, {"id": 11, "label": "11"}, {"id": 12, "label": "12"}, {"id": 13, "label": "13"}, {"id": 14, "label": "14"}, {"id": 15, "label": "15"}, {"id": 16, "label": "16"}, {"id": 17, "label": "17"}, {"id": 18, "label": "18"}, {"id": 19, "label": "19"}, {"id": 20, "label": "20"}, {"id": 21, "label": "21"}]), edges: new vis.DataSet([{"from": 1, "to": 2, "label": "0.24 Mw 0.10 Km"}, {"from": 2, "to": 3, "label": "0.24 Mw 0.10 Km"}, {"from": 3, "to": 4, "label": "0.24 Mw 0.10 Km"}, {"from": 4, "to": 5, "label": "0.24 Mw 0.10 Km"}, {"from": 1, "to": 6, "label": "0.24 Mw 0.10 Km"}, {"from": 6, "to": 7, "label": "0.24 Mw 0.10 Km"}, {"from": 7, "to": 8, "label": "0.24 Mw 0.10 Km"}, {"from": 8, "to": 9, "label": "0.24 Mw 0.10 Km"}, {"from": 1, "to": 10, "label": "0.24 Mw 0.10 Km"}, {"from": 10, "to": 11, "label": "0.24 Mw 0.10 Km"}, {"from": 11, "to": 12, "label": "0.24 Mw 0.10 Km"}, {"from": 12, "to": 13, "label": "0.24 Mw 0.10 Km"}, {"from": 1, "to": 14, "label": "0.24 Mw 0.10 Km"}, {"from": 14, "to": 15, "label": "0.24 Mw 0.10 Km"}, {"from": 15, "to": 16, "label": "0.24 Mw 0.10 Km"}, {"from": 16, "to": 17, "label": "0.24 Mw 0.10 Km"}, {"from": 1, "to": 18, "label": "0.24 Mw 0.10 Km"}, {"from": 18, "to": 19, "label": "0.24 Mw 0.10 Km"}, {"from": 19, "to": 20, "label": "0.24 Mw 0.10 Km"}, {"from": 20, "to": 21, "label": "0.24 Mw 0.10 Km"}, {"from": 0, "to": 1, "label": "trafo"}])};var container = document.getElementById('net');var network = new vis.Network(container, data);network.setOptions({interaction: {zoomView: true}});</script></html>