{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28],\"data\":[[\"Bus 0\",110.0,\"b\",\"CIGRE_MV\",true],[\"MV Bus 1\",20.0,\"b\",\"CIGRE_MV\",true],[\"MV Bus 2\",20.0,\"b\",\"CIGRE_MV\",true],[\"MV Bus 3\",20.0,\"b\",\"CIGRE_MV\",true],[\"MV Bus 4\",20.0,\"b\",\"CIGRE_MV\",true],[\"MV Bus 5\",20.0,\"b\",\"CIGRE_MV\",true],[\"MV Bus 6\",20.0,\"b\",\"CIGRE_MV\",true],[\"MV Bus 7\",20.0,\"b\",\"CIGRE_MV\",true],[\"MV Bus 8\",20.0,\"b\",\"CIGRE_MV\",true],[\"MV Bus 9\",20.0,\"b\",\"CIGRE_MV\",true],[\"MV Bus 10\",20.0,\"b\",\"CIGRE_MV\",true],[\"MV Bus 11\",20.0,\"b\",\"CIGRE_MV\",true],[\"MV Bus 12\",20.0,\"b\",\"CIGRE_MV\",true],[\"MV Bus 13\",20.0,\"b\",\"CIGRE_MV\",true],[\"MV Bus 14\",20.0,\"b\",\"CIGRE_MV\",true],[\"Bus MV0\",20.0,\"n\",null,true],[\"Bus LV0\",0.4,\"n\",null,true],[\"Bus LV1.1\",0.4,\"m\",null,true],[\"Bus LV1.2\",0.4,\"m\",null,true],[\"Bus LV1.3\",0.4,\"m\",null,true],[\"Bus LV1.4\",0.4,\"m\",null,true],[\"Bus LV2.1\",0.4,\"m\",null,true],[\"Bus LV2.2\",0.4,\"m\",null,true],[\"Bus LV2.3\",0.4,\"m\",null,true],[\"Bus LV2.4\",0.4,\"m\",null,true],[\"Bus LV3.1\",0.4,\"m\",null,true],[\"Bus LV3.2\",0.4,\"m\",null,true],[\"Bus LV3.3\",0.4,\"m\",null,true],[\"Bus LV3.4\",0.4,\"m\",null,true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool"
      }
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29],\"data\":[[\"Load R1\",1,14.994,3.044661557546264,0.0,0.0,15.300000000000001,1.0,true,null],[\"Load R3\",3,0.27645,0.069284900952516,0.0,0.0,0.285,1.0,true,null],[\"Load R4\",4,0.43165,0.108181687452175,0.0,0.0,0.445,1.0,true,null],[\"Load R5\",5,0.7275,0.182328686717148,0.0,0.0,0.75,1.0,true,null],[\"Load R6\",6,0.54805,0.137354277326918,0.0,0.0,0.565,1.0,true,null],[\"Load R8\",8,0.58685,0.147078473951833,0.0,0.0,0.605,1.0,true,null],[\"Load R10\",10,0.4753,0.119121408655203,0.0,0.0,0.49,1.0,true,null],[\"Load R11\",11,0.3298,0.082655671311774,0.0,0.0,0.34,1.0,true,null],[\"Load R12\",12,14.994,3.044661557546264,0.0,0.0,15.300000000000001,1.0,true,null],[\"Load R14\",14,0.20855,0.052267556858916,0.0,0.0,0.215,1.0,true,null],[\"Load CI1\",1,4.845,1.592474489591592,0.0,0.0,5.1,1.0,true,null],[\"Load CI3\",3,0.22525,0.139597412225299,0.0,0.0,0.265,1.0,true,null],[\"Load CI7\",7,0.0765,0.047410441887837,0.0,0.0,0.09,1.0,true,null],[\"Load CI9\",9,0.57375,0.35557831415878,0.0,0.0,0.675,1.0,true,null],[\"Load CI10\",10,0.068,0.042142615011411,0.0,0.0,0.08,1.0,true,null],[\"Load CI12\",12,5.016,1.648679471577178,0.0,0.0,5.28,1.0,true,null],[\"Load CI13\",13,0.034,0.021071307505705,0.0,0.0,0.04,1.0,true,null],[\"Load CI14\",14,0.3315,0.205445248180628,0.0,0.0,0.39,1.0,true,null],[\"Residential Load(1)\",17,0.003,0.0015,0.0,0.0,null,1.0,true,null],[\"Residential Load(2)\",18,0.003,0.0015,0.0,0.0,null,1.0,true,null],[\"Residential Load(3)\",19,0.003,0.0015,0.0,0.0,null,1.0,true,null],[\"Residential Load(4)\",20,0.003,0.0015,0.0,0.0,null,1.0,true,null],[\"Residential Load(5)\",21,0.003,0.0015,0.0,0.0,null,1.0,true,null],[\"Residential Load(6)\",22,0.003,0.0015,0.0,0.0,null,1.0,true,null],[\"Residential Load(7)\",23,0.003,0.0015,0.0,0.0,null,1.0,true,null],[\"Residential Load(8)\",24,0.003,0.0015,0.0,0.0,null,1.0,true,null],[\"Residential Load(9)\",25,0.003,0.0015,0.0,0.0,null,1.0,true,null],[\"Residential Load(10)\",26,0.003,0.0015,0.0,0.0,null,1.0,true,null],[\"Residential Load(11)\",27,0.003,0.0015,0.0,0.0,null,1.0,true,null],[\"Residential Load(12)\",28,0.003,0.0015,0.0,0.0,null,1.0,true,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      }
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14],\"data\":[[\"PV 3\",3,0.02,0.0,0.02,1.0,true,\"PV\",true],[\"PV 4\",4,0.02,0.0,0.02,1.0,true,\"PV\",true],[\"PV 5\",5,0.03,0.0,0.03,1.0,true,\"PV\",true],[\"PV 6\",6,0.03,0.0,0.03,1.0,true,\"PV\",true],[\"PV 8\",8,0.03,0.0,0.03,1.0,true,\"PV\",true],[\"PV 9\",9,0.03,0.0,0.03,1.0,true,\"PV\",true],[\"PV 10\",10,0.04,0.0,0.04,1.0,true,\"PV\",true],[\"PV 11\",11,0.01,0.0,0.01,1.0,true,\"PV\",true],[\"WKA 7\",7,1.5,0.0,1.5,1.0,true,\"WP\",true],[\"PV(1)\",18,0.005,0.0,0.005,1.0,true,\"PV\",true],[\"PV(2)\",19,0.005,0.0,0.005,1.0,true,\"PV\",true],[\"PV(3)\",23,0.005,0.0,0.005,1.0,true,\"PV\",true],[\"PV(4)\",24,0.005,0.0,0.005,1.0,true,\"PV\",true],[\"PV(5)\",25,0.005,0.0,0.005,1.0,true,\"PV\",true],[\"PV(6)\",28,0.005,0.0,0.005,1.0,true,\"PV\",true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      }
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\",\"min_p_mw\",\"max_p_mw\",\"controllable\"],\"index\":[0,1,2,3,4,5],\"data\":[[0,19,0.001,0.0,0.02,null,0.0,0.005,1.0,true,\"Battery\",-0.0034,0.0034,true],[1,20,0.001,0.0,0.02,null,0.0,0.005,1.0,true,\"Battery\",-0.0034,0.0034,true],[2,21,0.001,0.0,0.02,null,0.0,0.005,1.0,true,\"Battery\",-0.0034,0.0034,true],[3,24,0.001,0.0,0.02,null,0.0,0.005,1.0,true,\"Battery\",-0.0034,0.0034,true],[4,25,0.001,0.0,0.02,null,0.0,0.005,1.0,true,\"Battery\",-0.0034,0.0034,true],[5,26,0.001,0.0,0.02,null,0.0,0.005,1.0,true,\"Battery\",-0.0034,0.0034,true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "min_p_mw": "float64",
        "max_p_mw": "float64",
        "controllable": "object"
      }
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "type": "object"
      }
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35],\"data\":[[6,5,\"l\",\"LBS\",true,\"S2_Bus6\",0.0],[7,5,\"l\",\"LBS\",false,\"S2_Bus7\",0.0],[4,11,\"l\",\"LBS\",false,\"S3_Bus4\",0.0],[11,11,\"l\",\"LBS\",true,\"S3_Bus11\",0.0],[8,14,\"l\",\"LBS\",false,\"S1_Bus8\",0.0],[14,14,\"l\",\"LBS\",true,\"S1_Bus14\",0.0],[0,0,\"t\",\"CB\",true,\"Trafo_SW1\",0.0],[0,1,\"t\",\"CB\",true,\"Trafo_SW2\",0.0],[16,15,\"l\",\"LBS\",true,\"Switch Bus LV0 - LV Line1.1\",0.0],[17,15,\"l\",\"LBS\",true,\"Switch Bus LV1.1 - LV Line1.1\",0.0],[17,16,\"l\",\"LBS\",true,\"Switch Bus LV1.1 - LV Line1.2\",0.0],[18,16,\"l\",\"LBS\",true,\"Switch Bus LV1.2 - LV Line1.2\",0.0],[18,17,\"l\",\"LBS\",true,\"Switch Bus LV1.2 - LV Line1.3\",0.0],[19,17,\"l\",\"LBS\",true,\"Switch Bus LV1.3 - LV Line1.3\",0.0],[19,18,\"l\",\"LBS\",true,\"Switch Bus LV1.3 - LV Line1.4\",0.0],[20,18,\"l\",\"LBS\",true,\"Switch Bus LV1.4 - LV Line1.4\",0.0],[16,19,\"l\",\"LBS\",true,\"Switch Bus LV0 - LV Line2.1\",0.0],[21,19,\"l\",\"LBS\",true,\"Switch Bus LV2.1 - LV Line2.1\",0.0],[21,20,\"l\",\"LBS\",true,\"Switch Bus LV2.1 - LV Line2.2\",0.0],[22,20,\"l\",\"LBS\",true,\"Switch Bus LV2.2 - LV Line2.2\",0.0],[22,21,\"l\",\"LBS\",true,\"Switch Bus LV2.2 - LV Line2.3\",0.0],[23,21,\"l\",\"LBS\",true,\"Switch Bus LV2.3 - LV Line2.3\",0.0],[23,22,\"l\",\"LBS\",true,\"Switch Bus LV2.3 - LV Line2.4\",0.0],[24,22,\"l\",\"LBS\",true,\"Switch Bus LV2.4 - LV Line2.4\",0.0],[16,23,\"l\",\"LBS\",true,\"Switch Bus LV0 - LV Line3.1\",0.0],[25,23,\"l\",\"LBS\",true,\"Switch Bus LV3.1 - LV Line3.1\",0.0],[25,24,\"l\",\"LBS\",true,\"Switch Bus LV3.1 - LV Line3.2\",0.0],[26,24,\"l\",\"LBS\",true,\"Switch Bus LV3.2 - LV Line3.2\",0.0],[26,25,\"l\",\"LBS\",true,\"Switch Bus LV3.2 - LV Line3.3\",0.0],[27,25,\"l\",\"LBS\",true,\"Switch Bus LV3.3 - LV Line3.3\",0.0],[27,26,\"l\",\"LBS\",true,\"Switch Bus LV3.3 - LV Line3.4\",0.0],[28,26,\"l\",\"LBS\",true,\"Switch Bus LV3.4 - LV Line3.4\",0.0],[15,2,\"t\",\"LBS\",true,\"Switch MV0 - MV-LV-Trafo\",0.0],[16,2,\"t\",\"LBS\",true,\"Switch LV0 - MV-LV-Trafo\",0.0],[14,27,\"l\",\"LBS\",true,\"Switch MV0 - MV-LV-Line\",0.0],[15,27,\"l\",\"LBS\",true,\"Switch MV1 - MV-LV-Line\",0.0]]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64"
      }
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      }
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"in_service\",\"s_sc_max_mva\",\"s_sc_min_mva\",\"rx_min\",\"rx_max\"],\"index\":[0],\"data\":[[null,0,1.03,0.0,true,5000.0,5000.0,0.1,0.1]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "in_service": "bool",
        "s_sc_max_mva": "float64",
        "s_sc_min_mva": "float64",
        "rx_min": "float64",
        "rx_max": "float64"
      }
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27],\"data\":[[\"Line 1-2\",\"CABLE_CIGRE_MV\",1,2,2.82,0.501,0.716,151.174900000000008,0.0,0.145,1.0,1,\"cs\",true],[\"Line 2-3\",\"CABLE_CIGRE_MV\",2,3,4.42,0.501,0.716,151.174900000000008,0.0,0.145,1.0,1,\"cs\",true],[\"Line 3-4\",\"CABLE_CIGRE_MV\",3,4,0.61,0.501,0.716,151.174900000000008,0.0,0.145,1.0,1,\"cs\",true],[\"Line 4-5\",\"CABLE_CIGRE_MV\",4,5,0.56,0.501,0.716,151.174900000000008,0.0,0.145,1.0,1,\"cs\",true],[\"Line 5-6\",\"CABLE_CIGRE_MV\",5,6,1.54,0.501,0.716,151.174900000000008,0.0,0.145,1.0,1,\"cs\",true],[\"Line 6-7\",\"CABLE_CIGRE_MV\",6,7,0.24,0.501,0.716,151.174900000000008,0.0,0.145,1.0,1,\"cs\",true],[\"Line 7-8\",\"CABLE_CIGRE_MV\",7,8,1.67,0.501,0.716,151.174900000000008,0.0,0.145,1.0,1,\"cs\",true],[\"Line 8-9\",\"CABLE_CIGRE_MV\",8,9,0.32,0.501,0.716,151.174900000000008,0.0,0.145,1.0,1,\"cs\",true],[\"Line 9-10\",\"CABLE_CIGRE_MV\",9,10,0.77,0.501,0.716,151.174900000000008,0.0,0.145,1.0,1,\"cs\",true],[\"Line 10-11\",\"CABLE_CIGRE_MV\",10,11,0.33,0.501,0.716,151.174900000000008,0.0,0.145,1.0,1,\"cs\",true],[\"Line 3-8\",\"CABLE_CIGRE_MV\",3,8,1.3,0.501,0.716,151.174900000000008,0.0,0.145,1.0,1,\"cs\",true],[\"Line 4-11\",\"CABLE_CIGRE_MV\",4,11,0.49,0.501,0.716,151.174900000000008,0.0,0.145,1.0,1,\"cs\",true],[\"Line 12-13\",\"OHL_CIGRE_MV\",12,13,4.89,0.51,0.366,10.09679,0.0,0.195,1.0,1,\"ol\",true],[\"Line 13-14\",\"OHL_CIGRE_MV\",13,14,2.99,0.51,0.366,10.09679,0.0,0.195,1.0,1,\"ol\",true],[\"Line 8-14\",\"OHL_CIGRE_MV\",8,14,2.0,0.51,0.366,10.09679,0.0,0.195,1.0,1,\"ol\",true],[\"LV Line1.1\",\"NAYY 4x120 SE\",16,17,0.1,0.225,0.08,264.0,0.0,0.242,1.0,1,\"cs\",true],[\"LV Line1.2\",\"NAYY 4x120 SE\",17,18,0.1,0.225,0.08,264.0,0.0,0.242,1.0,1,\"cs\",true],[\"LV Line1.3\",\"NAYY 4x120 SE\",18,19,0.1,0.225,0.08,264.0,0.0,0.242,1.0,1,\"cs\",true],[\"LV Line1.4\",\"NAYY 4x120 SE\",19,20,0.1,0.225,0.08,264.0,0.0,0.242,1.0,1,\"cs\",true],[\"LV Line2.1\",\"NAYY 4x120 SE\",16,21,0.1,0.225,0.08,264.0,0.0,0.242,1.0,1,\"cs\",true],[\"LV Line2.2\",\"NAYY 4x120 SE\",21,22,0.1,0.225,0.08,264.0,0.0,0.242,1.0,1,\"cs\",true],[\"LV Line2.3\",\"NAYY 4x120 SE\",22,23,0.1,0.225,0.08,264.0,0.0,0.242,1.0,1,\"cs\",true],[\"LV Line2.4\",\"NAYY 4x120 SE\",23,24,0.1,0.225,0.08,264.0,0.0,0.242,1.0,1,\"cs\",true],[\"LV Line3.1\",\"NAYY 4x120 SE\",16,25,0.1,0.225,0.08,264.0,0.0,0.242,1.0,1,\"cs\",true],[\"LV Line3.2\",\"NAYY 4x120 SE\",25,26,0.1,0.225,0.08,264.0,0.0,0.242,1.0,1,\"cs\",true],[\"LV Line3.3\",\"NAYY 4x120 SE\",26,27,0.1,0.225,0.08,264.0,0.0,0.242,1.0,1,\"cs\",true],[\"LV Line3.4\",\"NAYY 4x120 SE\",27,28,0.1,0.225,0.08,264.0,0.0,0.242,1.0,1,\"cs\",true],[\"MV-LV Line\",\"OHL_CIGRE_MV\",14,15,1.0,0.51,0.366,10.09679,0.0,0.195,1.0,1,\"ol\",true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool"
      }
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\"],\"index\":[0,1,2],\"data\":[[\"Trafo 0-1\",null,0,1,25.0,110.0,20.0,12.00107,0.16,0.0,0.0,30.0,null,null,null,null,null,null,null,false,1,1.0,true],[\"Trafo 0-12\",null,0,12,25.0,110.0,20.0,12.00107,0.16,0.0,0.0,30.0,null,null,null,null,null,null,null,false,1,1.0,true],[\"MV-LV-Trafo\",null,15,16,0.4,20.0,0.4,4.0,1.325,0.95,0.2375,150.0,\"hv\",0.0,-2.0,2.0,2.5,null,0.0,false,1,1.0,true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool"
      }
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      }
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      }
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      }
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      }
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "in_service": "bool"
      }
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      }
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      }
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      }
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "recycle": "bool"
      }
    },
    "line_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"coords\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "coords": "object"
      }
    },
    "bus_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"x\",\"y\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14],\"data\":[[7.0,16],[4.0,15],[4.0,13],[4.0,11],[2.5,9],[1.0,7],[1.0,3],[8.0,3],[8.0,5],[6.0,5],[4.0,5],[4.0,7],[10.0,15],[10.0,11],[10.0,5]]}",
      "orient": "split",
      "dtype": {
        "x": "float64",
        "y": "int64"
      }
    },
    "version": "2.2.1",
    "converged": true,
    "name": "",
    "f_hz": 50.0,
    "sn_mva": 1,
    "std_types": {
      "line": {
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210,
          "r_ohm_per_km": 0.642,
          "x_ohm_per_km": 0.083,
          "max_i_ka": 0.142,
          "type": "cs",
          "q_mm2": 50,
          "alpha": 0.00403
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264,
          "r_ohm_per_km": 0.225,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.242,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261,
          "r_ohm_per_km": 0.208,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.27,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.252,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.117,
          "max_i_ka": 0.362,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.112,
          "max_i_ka": 0.421,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.249,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.358,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.105,
          "max_i_ka": 0.416,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.116,
          "max_i_ka": 0.319,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.119,
          "max_i_ka": 0.283,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.22,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.315,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.113,
          "max_i_ka": 0.28,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.217,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112,
          "r_ohm_per_km": 0.153,
          "x_ohm_per_km": 0.166,
          "max_i_ka": 0.366,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125,
          "r_ohm_per_km": 0.099,
          "x_ohm_per_km": 0.156,
          "max_i_ka": 0.457,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135,
          "r_ohm_per_km": 0.075,
          "x_ohm_per_km": 0.149,
          "max_i_ka": 0.526,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144,
          "r_ohm_per_km": 0.06,
          "x_ohm_per_km": 0.144,
          "max_i_ka": 0.588,
          "type": "cs",
          "q_mm2": 300,
          "alpha": 0.00393
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 1.8769,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.105,
          "type": "ol",
          "q_mm2": 16,
          "alpha": 0.00403
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "x_ohm_per_km": 0.335,
          "max_i_ka": 0.14,
          "type": "ol",
          "q_mm2": 24,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.3,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.29,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.339,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.323,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.315,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.382,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.372,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.344,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.337,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.32,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 110.0": {
          "c_nf_per_km": 8,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.46,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 110.0": {
          "c_nf_per_km": 8.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.45,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 110.0": {
          "c_nf_per_km": 8.65,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.44,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 110.0": {
          "c_nf_per_km": 8.5,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.43,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.41,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.4,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.39,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "x_ohm_per_km": 0.38,
          "max_i_ka": 0.74,
          "type": "ol",
          "q_mm2": 305,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 110.0": {
          "c_nf_per_km": 9.75,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.37,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 110.0": {
          "c_nf_per_km": 9.95,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.285,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 220.0": {
          "c_nf_per_km": 11.7,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.275,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.253,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 380.0": {
          "c_nf_per_km": 14.6,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.25,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "CABLE_CIGRE_MV": {
          "c_nf_per_km": 151.1749,
          "r_ohm_per_km": 0.501,
          "x_ohm_per_km": 0.716,
          "max_i_ka": 0.145,
          "type": "cs"
        },
        "OHL_CIGRE_MV": {
          "c_nf_per_km": 10.09679,
          "r_ohm_per_km": 0.51,
          "x_ohm_per_km": 0.366,
          "max_i_ka": 0.195,
          "type": "ol"
        }
      },
      "trafo": {
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60,
          "vkr_percent": 0.25,
          "sn_mva": 160,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 380.0,
          "vk_percent": 12.2,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55,
          "vkr_percent": 0.26,
          "sn_mva": 100,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 220.0,
          "vk_percent": 12.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22,
          "vkr_percent": 0.32,
          "sn_mva": 63,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 18,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18,
          "vkr_percent": 0.34,
          "sn_mva": 40,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 16.2,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14,
          "vkr_percent": 0.41,
          "sn_mva": 25,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 12,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/10 kV": {
          "sn_mva": 63,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 18,
          "vkr_percent": 0.32,
          "pfe_kw": 22,
          "i0_percent": 0.04,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/10 kV": {
          "sn_mva": 40,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 16.2,
          "vkr_percent": 0.34,
          "pfe_kw": 18,
          "i0_percent": 0.05,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/10 kV": {
          "sn_mva": 25,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 12,
          "vkr_percent": 0.41,
          "pfe_kw": 14,
          "i0_percent": 0.07,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 20/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.44,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 20/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.425,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 20/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.206,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 10/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.2,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 10/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.325,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 10/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.0794,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        },
        "63/25/38 MVA 110/10/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28],\"data\":[[1.03,0.0,-43.209794613705981,-15.716972013656729],[0.994133441026732,-6.045087174190929,19.838999999999999,4.637136047137856],[0.977804470531232,-6.573026677788985,0.0,0.0],[0.951847709098012,-7.414876966103892,0.4817,0.208882313177815],[0.950093681266239,-7.508922064668293,0.411650000000002,0.108181687452174],[0.948892660530254,-7.573677996309256,0.697499999999998,0.182328686717148],[0.947487697493276,-7.649918999573146,0.518049999999999,0.137354277326918],[0.9521991377365,-7.140043716328787,-1.423500000000001,0.047410441887838],[0.94918671792454,-7.414179631812912,0.556849999999997,0.147078473951833],[0.94826364230701,-7.449484251898923,0.543749999999999,0.35557831415878],[0.947099738990986,-7.508115645203013,0.503300000000003,0.161264023666615],[0.946915530730223,-7.518296352745148,0.319799999999997,0.082655671311774],[1.000054730133832,-5.491094575075074,20.010000000000002,4.693341029123442],[0.995075052054717,-5.539564824597173,0.033999999999999,0.021071307505705],[0.992205137759995,-5.567605022137824,0.540050000000001,0.257712805039544],[0.992172371180291,-5.567004197927619,0.0,0.0],[0.990038064601917,-5.601083345713649,0.0,0.0],[0.989164806786962,-5.563457303368905,0.003,0.0015],[0.98879418979722,-5.529342941312418,-0.002000000000002,0.0015],[0.988215133318916,-5.513417267563807,-0.001000000000005,0.0015],[0.987569641925067,-5.512780482279987,0.003999999999998,0.0015],[0.989165178928122,-5.563457360574328,0.003999999999998,0.0015],[0.988937130583872,-5.52641941796486,0.003,0.0015],[0.989211825513512,-5.492941556009024,-0.002000000000002,0.0015],[0.989278159438794,-5.477669433264433,-0.001000000000005,0.0015],[0.989164714556839,-5.563457287594483,-0.001000000000005,0.0015],[0.988225244102921,-5.541045982305031,0.003999999999998,0.0015],[0.987930951159386,-5.519237880222526,0.003,0.0015],[0.988139659413387,-5.500993733654877,-0.002000000000002,0.0015]]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27],\"data\":[[2.705635643128888,1.304404271496228,-2.673143192744777,-1.310050826954632,0.032492450384111,-0.005646555458404,0.087219689157302,0.087886356365897,0.087886356365897,0.994133441026732,-6.045087174190929,0.977804470531232,-6.573026677788985,60.61128025234288],[2.673143192744727,1.310050826954624,-2.621212269794788,-1.314012884336256,0.051930922949939,-0.003962057381632,0.087886356365896,0.088925243055158,0.088925243055158,0.977804470531232,-6.573026677788985,0.951847709098012,-7.414876966103892,61.32775383114317],[1.631394949832503,0.383393230017191,-1.629023226437022,-0.390483526075894,0.002371723395481,-0.007090296058703,0.050824658763411,0.050898126578781,0.050898126578781,0.951847709098012,-7.414876966103892,0.950093681266239,-7.508922064668293,35.102156261228089],[1.217373226437032,0.282301838623692,-1.216157634235031,-0.290155531095729,0.001215592202002,-0.007853692472037,0.037970002537668,0.038036774136027,0.038036774136027,0.950093681266239,-7.508922064668293,0.948892660530254,-7.573677996309256,26.232258024846217],[0.518657634235127,0.107826844378488,-0.518050001402542,-0.133261216792769,0.000607632832585,-0.025434372414281,0.016116145195411,0.016297492897295,0.016297492897295,0.948892660530254,-7.573677996309256,0.947487697493276,-7.649918999573146,11.239650273996411],[0.000000001402327,-0.004093060534048,0.000000000000214,-0.000000000000029,0.000000001402541,-0.004093060534076,0.000124705028223,0.000000000000007,0.000124705028223,0.947487697493276,-7.649918999573146,0.947488625409939,-7.649958262514747,0.086003467740186],[1.423499999999943,-0.047410441887736,-1.418822785226186,0.025420886839236,0.004677214773757,-0.0219895550485,0.043179718197795,0.043157430031714,0.043179718197795,0.9521991377365,-7.140043716328787,0.94918671792454,-7.414179631812912,29.779115998479576],[1.368660713988567,0.56950796013172,-1.367681709036348,-0.573580500783724,0.000979004952219,-0.004072540652004,0.045084704581663,0.045148880327766,0.045148880327766,0.94918671792454,-7.414179631812912,0.94826364230701,-7.449484251898923,31.137158846735435],[0.823931709036394,0.218002186624619,-0.823149512366658,-0.230021595729306,0.000782196669737,-0.012019409104687,0.025945660554453,0.026050695789091,0.026050695789091,0.94826364230701,-7.449484251898923,0.947099738990986,-7.508115645203013,17.965997095924692],[0.319849512366548,0.068757572062782,-0.319800011920804,-0.074309082866596,0.000049500445744,-0.005551510803815,0.00997169735938,0.010009104062004,0.010009104062004,0.947099738990986,-7.508115645203013,0.946915530730223,-7.518296352745148,6.902830387588792],[0.508117319962333,0.721737341141227,-0.506687928762282,-0.742007320922894,0.001429391200051,-0.020269979781667,0.026769186022146,0.027326072979699,0.027326072979699,0.951847709098012,-7.414876966103892,0.94918671792454,-7.414179631812912,18.845567572206239],[-0.000000000000014,-0.000000000000107,0.000000011920988,-0.008346588445512,0.000000011920973,-0.008346588445618,0.000000000000003,0.000254452743114,0.000254452743114,0.94691939633392,-7.518460017007816,0.946915530730223,-7.518296352745148,0.175484650423631],[0.591213182017436,0.286155172663263,-0.5885125648574,-0.290391373270884,0.002700617160035,-0.004236200607621,0.018959838918987,0.019038291016573,0.019038291016573,1.000054730133832,-5.491094575075074,0.995075052054717,-5.539564824597173,9.763226162345292],[0.554512564857374,0.269320065765158,-0.553045558694692,-0.272012891224097,0.001467006162682,-0.002692825458939,0.017883615635817,0.017931400107791,0.017931400107791,0.995075052054717,-5.539564824597173,0.992205137759995,-5.567605022137824,9.195589798867067],[-0.000000000000025,0.000000000000031,0.000000004041423,-0.002498196701187,0.000000004041398,-0.002498196701156,0.000000000000001,0.000072683283075,0.000072683283075,0.992207441565323,-5.567790399632657,0.992205137759995,-5.567605022137824,0.037273478499879],[0.00401576099714,0.006000414689277,-0.004008280638321,-0.005999054560649,0.00000748035882,0.000001360128628,0.010526326092322,0.010527901726108,0.010527901726108,0.990038064601917,-5.601083345713649,0.989164806786962,-5.563457303368905,4.350372614094095],[0.001008280638319,0.00449905456065,-0.001005224525044,-0.004499265863942,0.000003056113275,-0.000000211303292,0.00672780151544,0.006729650065367,0.006729650065367,0.989164806786962,-5.563457303368905,0.98879418979722,-5.529342941312418,2.78084713444898],[0.003005224525047,0.002999265863941,-0.003002631138749,-0.002999640446409,0.000002593386298,-0.000000374582467,0.006197761295343,0.006199099100731,0.006199099100731,0.98879418979722,-5.529342941312418,0.988215133318916,-5.513417267563807,2.5616111986493],[0.004002631138753,0.001499640446409,-0.003999999999997,-0.001499999999999,0.000002631138756,-0.00000035955359,0.006243051065412,0.006243715193464,0.006243715193464,0.988215133318916,-5.513417267563807,0.987569641925067,-5.512780482279987,2.580047600604785],[0.004013436714333,0.005999583045138,-0.004005960464893,-0.005998224378111,0.00000747624944,0.000001358667027,0.010523434021306,0.01052500986979,0.01052500986979,0.990038064601917,-5.601083345713649,0.989165178928122,-5.563457360574328,4.349177632144531],[0.000005960464897,0.004498224378112,-0.000003051535115,-0.004498488201374,0.000002908929781,-0.000000263823261,0.006563750400006,0.006565644799972,0.006565644799972,0.989165178928122,-5.563457360574328,0.988937130583872,-5.52641941796486,2.713076363624607],[-0.002996948464886,0.002998488201373,0.00299953328828,-0.002998867323692,0.000002584823394,-0.000000379122319,0.006187518838677,0.006188858511614,0.006188858511614,0.988937130583872,-5.52641941796486,0.989211825513512,-5.492941556009024,2.557379550253845],[-0.000999533288275,0.001498867323693,0.001000000000005,-0.001500000000001,0.00000046671173,-0.000001132676308,0.002628707509003,0.002630283984853,0.002630283984853,0.989211825513512,-5.492941556009024,0.989278159438794,-5.477669433264433,1.086894208617097],[0.004016336977855,0.006000620973303,-0.004008855600085,-0.005999260482262,0.00000748137777,0.000001360491042,0.010527043079382,0.010528618659988,0.010528618659988,0.990038064601917,-5.601083345713649,0.989164714556839,-5.563457287594483,4.350668867763694],[0.005008855600092,0.004499260482261,-0.005002339526912,-0.004498240831146,0.00000651607318,0.000001019651115,0.009824559935042,0.009825825788446,0.009825825788446,0.989164714556839,-5.563457287594483,0.988225244102921,-5.541045982305031,4.06025859026689],[0.001002339526912,0.002998240831145,-0.0010008998515,-0.002999024502992,0.000001439675412,-0.000000783671847,0.004617383975876,0.004619179021229,0.004619179021229,0.988225244102921,-5.541045982305031,0.987930951159386,-5.519237880222526,1.908751661664762],[-0.001999100148499,0.001499024502993,0.002000000000004,-0.0015,0.000000899851504,-0.000000975497007,0.003650614783052,0.003651750183352,0.003651750183352,0.987930951159386,-5.519237880222526,0.988139659413387,-5.500993733654877,1.508987679070935],[0.012995554653183,0.016798282885757,-0.012994942791302,-0.018046899435743,0.000000611861882,-0.001248616549987,0.000617914394152,0.000647040334584,0.000647040334584,0.992205137759995,-5.567605022137824,0.992172371180291,-5.567004197927619,0.331815556196948]]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[0,1,2],\"data\":[[22.579835434831398,8.581525440147478,-22.544635643128864,-5.941540318634002,0.035199791702535,2.639985121513476,0.123091126779274,0.677001197286009,1.03,0.0,0.994133441026732,-6.045087174190929,93.808037638746299],[20.629959178874468,7.13544657350977,-20.601213182017432,-4.97949620178667,0.028745996857037,2.1559503717231,0.111236006132739,0.611798033730064,1.03,0.0,1.000054730133832,-5.491094575075074,84.773222271296703],[0.012994942791277,0.018046899435836,-0.012045534689327,-0.018000618707719,0.00094940810195,0.000046280728117,0.000647040334586,0.031576803002794,0.992172371180291,-5.567004197927619,0.990038064601917,-5.601083345713649,5.603533670245024]]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      }
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      }
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0],\"data\":[[43.209794613705981,15.716972013656729]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29],\"data\":[[14.994,3.044661557546264],[0.27645,0.069284900952516],[0.43165,0.108181687452175],[0.7275,0.182328686717148],[0.54805,0.137354277326918],[0.58685,0.147078473951833],[0.4753,0.119121408655203],[0.3298,0.082655671311774],[14.994,3.044661557546264],[0.20855,0.052267556858916],[4.845,1.592474489591592],[0.22525,0.139597412225299],[0.0765,0.047410441887837],[0.57375,0.35557831415878],[0.068,0.042142615011411],[5.016,1.648679471577178],[0.034,0.021071307505705],[0.3315,0.205445248180628],[0.003,0.0015],[0.003,0.0015],[0.003,0.0015],[0.003,0.0015],[0.003,0.0015],[0.003,0.0015],[0.003,0.0015],[0.003,0.0015],[0.003,0.0015],[0.003,0.0015],[0.003,0.0015],[0.003,0.0015]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14],\"data\":[[0.02,0.0],[0.02,0.0],[0.03,0.0],[0.03,0.0],[0.03,0.0],[0.03,0.0],[0.04,0.0],[0.01,0.0],[1.5,0.0],[0.005,0.0],[0.005,0.0],[0.005,0.0],[0.005,0.0],[0.005,0.0],[0.005,0.0]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1,2,3,4,5],\"data\":[[0.001,0.0],[0.001,0.0],[0.001,0.0],[0.001,0.0],[0.001,0.0],[0.001,0.0]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      }
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      }
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      }
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      }
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      }
    },
    "user_pf_options": {},
    "OPF_converged": false
  }
}