<html><head><style>tr:first {background:#e1e1e1;} th,td {text-align:center; border:1px solid #e1e1e1;}</style></head><body><div><div><h2>bus</h2><table><tr><th>name</th><th>vn_kv</th><th>type</th><th>zone</th><th>in_service</th></tr><tr><td>Bus 0</td><td>110.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr><tr><td>MV Bus 1</td><td>20.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr><tr><td>MV Bus 2</td><td>20.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr><tr><td>MV Bus 3</td><td>20.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr><tr><td>MV Bus 4</td><td>20.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr><tr><td>MV Bus 5</td><td>20.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr><tr><td>MV Bus 6</td><td>20.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr><tr><td>MV Bus 7</td><td>20.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr><tr><td>MV Bus 8</td><td>20.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr><tr><td>MV Bus 9</td><td>20.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr><tr><td>MV Bus 10</td><td>20.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr><tr><td>MV Bus 11</td><td>20.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr><tr><td>MV Bus 12</td><td>20.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr><tr><td>MV Bus 13</td><td>20.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr><tr><td>MV Bus 14</td><td>20.0</td><td>b</td><td>CIGRE_MV</td><td>True</td></tr></table></div><div><h2>trafo</h2><table><tr><th>name</th><th>std_type</th><th>hv_bus</th><th>lv_bus</th><th>sn_mva</th><th>vn_hv_kv</th><th>vn_lv_kv</th><th>vk_percent</th><th>vkr_percent</th><th>pfe_kw</th><th>i0_percent</th><th>shift_degree</th><th>tap_side</th><th>tap_neutral</th><th>tap_min</th><th>tap_max</th><th>tap_step_percent</th><th>tap_step_degree</th><th>tap_pos</th><th>tap_phase_shifter</th><th>parallel</th><th>df</th><th>in_service</th></tr><tr><td>Trafo 0-1</td><td>None</td><td>0</td><td>1</td><td>25.0</td><td>110.0</td><td>20.0</td><td>12.00107</td><td>0.16</td><td>0.0</td><td>0.0</td><td>30.0</td><td>None</td><td>nan</td><td>nan</td><td>nan</td><td>nan</td><td>nan</td><td>nan</td><td>False</td><td>1</td><td>1.0</td><td>True</td></tr><tr><td>Trafo 0-12</td><td>None</td><td>0</td><td>12</td><td>25.0</td><td>110.0</td><td>20.0</td><td>12.00107</td><td>0.16</td><td>0.0</td><td>0.0</td><td>30.0</td><td>None</td><td>nan</td><td>nan</td><td>nan</td><td>nan</td><td>nan</td><td>nan</td><td>False</td><td>1</td><td>1.0</td><td>True</td></tr></table></div><div><h2>line</h2><table><tr><th>name</th><th>std_type</th><th>from_bus</th><th>to_bus</th><th>length_km</th><th>r_ohm_per_km</th><th>x_ohm_per_km</th><th>c_nf_per_km</th><th>g_us_per_km</th><th>max_i_ka</th><th>df</th><th>parallel</th><th>type</th><th>in_service</th></tr><tr><td>Line 1-2</td><td>CABLE_CIGRE_MV</td><td>1</td><td>2</td><td>2.82</td><td>0.501</td><td>0.716</td><td>151.1749</td><td>0.0</td><td>0.145</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>Line 2-3</td><td>CABLE_CIGRE_MV</td><td>2</td><td>3</td><td>4.42</td><td>0.501</td><td>0.716</td><td>151.1749</td><td>0.0</td><td>0.145</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>Line 3-4</td><td>CABLE_CIGRE_MV</td><td>3</td><td>4</td><td>0.61</td><td>0.501</td><td>0.716</td><td>151.1749</td><td>0.0</td><td>0.145</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>Line 4-5</td><td>CABLE_CIGRE_MV</td><td>4</td><td>5</td><td>0.56</td><td>0.501</td><td>0.716</td><td>151.1749</td><td>0.0</td><td>0.145</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>Line 5-6</td><td>CABLE_CIGRE_MV</td><td>5</td><td>6</td><td>1.54</td><td>0.501</td><td>0.716</td><td>151.1749</td><td>0.0</td><td>0.145</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>Line 6-7</td><td>CABLE_CIGRE_MV</td><td>6</td><td>7</td><td>0.24</td><td>0.501</td><td>0.716</td><td>151.1749</td><td>0.0</td><td>0.145</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>Line 7-8</td><td>CABLE_CIGRE_MV</td><td>7</td><td>8</td><td>1.67</td><td>0.501</td><td>0.716</td><td>151.1749</td><td>0.0</td><td>0.145</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>Line 8-9</td><td>CABLE_CIGRE_MV</td><td>8</td><td>9</td><td>0.32</td><td>0.501</td><td>0.716</td><td>151.1749</td><td>0.0</td><td>0.145</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>Line 9-10</td><td>CABLE_CIGRE_MV</td><td>9</td><td>10</td><td>0.77</td><td>0.501</td><td>0.716</td><td>151.1749</td><td>0.0</td><td>0.145</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>Line 10-11</td><td>CABLE_CIGRE_MV</td><td>10</td><td>11</td><td>0.33</td><td>0.501</td><td>0.716</td><td>151.1749</td><td>0.0</td><td>0.145</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>Line 3-8</td><td>CABLE_CIGRE_MV</td><td>3</td><td>8</td><td>1.3</td><td>0.501</td><td>0.716</td><td>151.1749</td><td>0.0</td><td>0.145</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>Line 4-11</td><td>CABLE_CIGRE_MV</td><td>4</td><td>11</td><td>0.49</td><td>0.501</td><td>0.716</td><td>151.1749</td><td>0.0</td><td>0.145</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>Line 12-13</td><td>OHL_CIGRE_MV</td><td>12</td><td>13</td><td>4.89</td><td>0.51</td><td>0.366</td><td>10.09679</td><td>0.0</td><td>0.195</td><td>1.0</td><td>1</td><td>ol</td><td>True</td></tr><tr><td>Line 13-14</td><td>OHL_CIGRE_MV</td><td>13</td><td>14</td><td>2.99</td><td>0.51</td><td>0.366</td><td>10.09679</td><td>0.0</td><td>0.195</td><td>1.0</td><td>1</td><td>ol</td><td>True</td></tr><tr><td>Line 8-14</td><td>OHL_CIGRE_MV</td><td>8</td><td>14</td><td>2.0</td><td>0.51</td><td>0.366</td><td>10.09679</td><td>0.0</td><td>0.195</td><td>1.0</td><td>1</td><td>ol</td><td>True</td></tr></table></div><div><h2>load</h2><table><tr><th>name</th><th>bus</th><th>p_mw</th><th>q_mvar</th><th>const_z_percent</th><th>const_i_percent</th><th>sn_mva</th><th>scaling</th><th>in_service</th><th>type</th></tr><tr><td>Load R1</td><td>1</td><td>14.994</td><td>3.0446615575462643</td><td>0.0</td><td>0.0</td><td>15.3</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load R3</td><td>3</td><td>0.27645</td><td>0.06928490095251642</td><td>0.0</td><td>0.0</td><td>0.285</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load R4</td><td>4</td><td>0.43165</td><td>0.10818168745217475</td><td>0.0</td><td>0.0</td><td>0.445</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load R5</td><td>5</td><td>0.7275</td><td>0.182328686717148</td><td>0.0</td><td>0.0</td><td>0.75</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load R6</td><td>6</td><td>0.5480499999999999</td><td>0.1373542773269184</td><td>0.0</td><td>0.0</td><td>0.565</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load R8</td><td>8</td><td>0.58685</td><td>0.147078473951833</td><td>0.0</td><td>0.0</td><td>0.605</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load R10</td><td>10</td><td>0.4753</td><td>0.11912140865520342</td><td>0.0</td><td>0.0</td><td>0.49</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load R11</td><td>11</td><td>0.32980000000000004</td><td>0.08265567131177387</td><td>0.0</td><td>0.0</td><td>0.34</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load R12</td><td>12</td><td>14.994</td><td>3.0446615575462643</td><td>0.0</td><td>0.0</td><td>15.3</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load R14</td><td>14</td><td>0.20854999999999999</td><td>0.052267556858915876</td><td>0.0</td><td>0.0</td><td>0.215</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load CI1</td><td>1</td><td>4.845</td><td>1.5924744895915917</td><td>0.0</td><td>0.0</td><td>5.1</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load CI3</td><td>3</td><td>0.22525</td><td>0.13959741222529884</td><td>0.0</td><td>0.0</td><td>0.265</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load CI7</td><td>7</td><td>0.0765</td><td>0.04741044188783732</td><td>0.0</td><td>0.0</td><td>0.09</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load CI9</td><td>9</td><td>0.57375</td><td>0.35557831415878005</td><td>0.0</td><td>0.0</td><td>0.675</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load CI10</td><td>10</td><td>0.068</td><td>0.04214261501141095</td><td>0.0</td><td>0.0</td><td>0.08</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load CI12</td><td>12</td><td>5.016</td><td>1.6486794715771778</td><td>0.0</td><td>0.0</td><td>5.28</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load CI13</td><td>13</td><td>0.034</td><td>0.021071307505705475</td><td>0.0</td><td>0.0</td><td>0.04</td><td>1.0</td><td>True</td><td>None</td></tr><tr><td>Load CI14</td><td>14</td><td>0.3315</td><td>0.20544524818062843</td><td>0.0</td><td>0.0</td><td>0.39</td><td>1.0</td><td>True</td><td>None</td></tr></table></div><div><h2>ext_grid</h2><table><tr><th>name</th><th>bus</th><th>vm_pu</th><th>va_degree</th><th>in_service</th><th>s_sc_max_mva</th><th>s_sc_min_mva</th><th>rx_min</th><th>rx_max</th></tr><tr><td>None</td><td>0</td><td>1.03</td><td>0.0</td><td>True</td><td>5000.0</td><td>5000.0</td><td>0.1</td><td>0.1</td></tr></table></div><div><h2>gen</h2><table><tr><th>name</th><th>bus</th><th>p_mw</th><th>vm_pu</th><th>sn_mva</th><th>min_q_mvar</th><th>max_q_mvar</th><th>scaling</th><th>slack</th><th>in_service</th><th>type</th></tr></table></div><div><h2>sgen</h2><table><tr><th>name</th><th>bus</th><th>p_mw</th><th>q_mvar</th><th>sn_mva</th><th>scaling</th><th>in_service</th><th>type</th><th>current_source</th></tr><tr><td>PV 3</td><td>3</td><td>0.02</td><td>0.0</td><td>0.02</td><td>1.0</td><td>True</td><td>PV</td><td>True</td></tr><tr><td>PV 4</td><td>4</td><td>0.02</td><td>0.0</td><td>0.02</td><td>1.0</td><td>True</td><td>PV</td><td>True</td></tr><tr><td>PV 5</td><td>5</td><td>0.03</td><td>0.0</td><td>0.03</td><td>1.0</td><td>True</td><td>PV</td><td>True</td></tr><tr><td>PV 6</td><td>6</td><td>0.03</td><td>0.0</td><td>0.03</td><td>1.0</td><td>True</td><td>PV</td><td>True</td></tr><tr><td>PV 8</td><td>8</td><td>0.03</td><td>0.0</td><td>0.03</td><td>1.0</td><td>True</td><td>PV</td><td>True</td></tr><tr><td>PV 9</td><td>9</td><td>0.03</td><td>0.0</td><td>0.03</td><td>1.0</td><td>True</td><td>PV</td><td>True</td></tr><tr><td>PV 10</td><td>10</td><td>0.04</td><td>0.0</td><td>0.04</td><td>1.0</td><td>True</td><td>PV</td><td>True</td></tr><tr><td>PV 11</td><td>11</td><td>0.01</td><td>0.0</td><td>0.01</td><td>1.0</td><td>True</td><td>PV</td><td>True</td></tr><tr><td>WKA 7</td><td>7</td><td>1.5</td><td>0.0</td><td>1.5</td><td>1.0</td><td>True</td><td>WP</td><td>True</td></tr></table></div><div><h2>res_bus</h2><table><tr><th>vm_pu</th><th>va_degree</th><th>p_mw</th><th>q_mvar</th></tr></table></div><div><h2>res_trafo</h2><table><tr><th>p_hv_mw</th><th>q_hv_mvar</th><th>p_lv_mw</th><th>q_lv_mvar</th><th>pl_mw</th><th>ql_mvar</th><th>i_hv_ka</th><th>i_lv_ka</th><th>vm_hv_pu</th><th>va_hv_degree</th><th>vm_lv_pu</th><th>va_lv_degree</th><th>loading_percent</th></tr></table></div><div><h2>res_line</h2><table><tr><th>p_from_mw</th><th>q_from_mvar</th><th>p_to_mw</th><th>q_to_mvar</th><th>pl_mw</th><th>ql_mvar</th><th>i_from_ka</th><th>i_to_ka</th><th>i_ka</th><th>vm_from_pu</th><th>va_from_degree</th><th>vm_to_pu</th><th>va_to_degree</th><th>loading_percent</th></tr></table></div><div><h2>res_load</h2><table><tr><th>p_mw</th><th>q_mvar</th></tr></table></div><div><h2>res_ext_grid</h2><table><tr><th>p_mw</th><th>q_mvar</th></tr></table></div><div><h2>res_gen</h2><table><tr><th>p_mw</th><th>q_mvar</th><th>va_degree</th><th>vm_pu</th></tr></table></div><div><h2>res_sgen</h2><table><tr><th>p_mw</th><th>q_mvar</th></tr></table></div></div><div id="net" style="border:1px solid #f1f1f1;max-width:90%"></div></body><script src="https://cdnjs.cloudflare.com/ajax/libs/vis/4.18.1/vis.min.js"></script><script>var data = {nodes: new vis.DataSet([{"id": 0, "label": "0"}, {"id": 1, "label": "1"}, {"id": 2, "label": "2"}, {"id": 3, "label": "3"}, {"id": 4, "label": "4"}, {"id": 5, "label": "5"}, {"id": 6, "label": "6"}, {"id": 7, "label": "7"}, {"id": 8, "label": "8"}, {"id": 9, "label": "9"}, {"id": 10, "label": "10"}, {"id": 11, "label": "11"}, {"id": 12, "label": "12"}, {"id": 13, "label": "13"}, {"id": 14, "label": "14"}]), edges: new vis.DataSet([{"from": 1, "to": 2, "label": "0.14 Mw 2.82 Km"}, {"from": 2, "to": 3, "label": "0.14 Mw 4.42 Km"}, {"from": 3, "to": 4, "label": "0.14 Mw 0.61 Km"}, {"from": 4, "to": 5, "label": "0.14 Mw 0.56 Km"}, {"from": 5, "to": 6, "label": "0.14 Mw 1.54 Km"}, {"from": 7, "to": 8, "label": "0.14 Mw 1.67 Km"}, {"from": 8, "to": 9, "label": "0.14 Mw 0.32 Km"}, {"from": 9, "to": 10, "label": "0.14 Mw 0.77 Km"}, {"from": 10, "to": 11, "label": "0.14 Mw 0.33 Km"}, {"from": 3, "to": 8, "label": "0.14 Mw 1.30 Km"}, {"from": 12, "to": 13, "label": "0.20 Mw 4.89 Km"}, {"from": 13, "to": 14, "label": "0.20 Mw 2.99 Km"}, {"from": 6, "to": 7, "dashes": "true", "label": "0.14 Mw 0.24 Km"}, {"from": 4, "to": 11, "dashes": "true", "label": "0.14 Mw 0.49 Km"}, {"from": 8, "to": 14, "dashes": "true", "label": "0.20 Mw 2.00 Km"}, {"from": 0, "to": 1, "label": "trafo"}, {"from": 0, "to": 12, "label": "trafo"}])};var container = document.getElementById('net');var network = new vis.Network(container, data);network.setOptions({interaction: {zoomView: true}});</script></html>